# Cluster 1 — Load-Flow Mass Balance — Validation Report

Generated by `clusters/reports/cluster1_report.py`. Standalone analysis — does
not touch `server.py`, `engine/`, or the frontend; the webapp does not need
to be running to reproduce this.

**Source:** `data/raw/boiler9_cleaned_2024.csv` — 91,767 rows, full 2024,
5-minute sampling interval, Hindalco Boiler-9 (CFBC, Unit 4).

## 1. Methodology — Chronological Train/Test Split & Training-Data Hygiene

Everything in this report downstream of this section is scored **only on the test window** — data the baseline never saw. This fixes a data-leakage bug in the previous version of this report, which trained the baseline on the full dataset and then scored that same dataset against it, so every real deviation was already partly baked into what the baseline considered "normal."

### 1.1 Monthly-stratified split

Split independently WITHIN each calendar month: the first 20% of each month's own observed timestamp span trains the baseline, the remaining ~80% is test. This supersedes an earlier version that used a single first-20%-of-the-year block (2024-01-18 through 2024-03-27) — that trained a baseline that never saw a single row from June through December, and a genuine seasonal drift in several relationships (see §3's investigation) then showed up as an inflated outlier rate across the back half of the year, reflecting training-window non-representativeness rather than real faults. Stratifying by month fixes that while still respecting chronological order (never trains on a row using information from later in that same month) and real sampling gaps (10 in the full dataset, including a full missing month, 2024-06-01 through 2024-06-30 — June contributes 0 rows to either split).

- **Train:** 18,340 rows (20.0% of the dataset)
- **Test:** 73,427 rows (80.0% of the dataset) — **unseen data**, used for every status table and worked example in the sections below (§3 onward).


| month | total rows | train rows | test rows |
|---|---:|---:|---:|
| 2024-01 | 4,004 | 779 | 3,225 |
| 2024-02 | 8,347 | 1,671 | 6,676 |
| 2024-03 | 8,928 | 1,786 | 7,142 |
| 2024-04 | 8,640 | 1,728 | 6,912 |
| 2024-05 | 8,928 | 1,786 | 7,142 |
| 2024-07 | 8,928 | 1,786 | 7,142 |
| 2024-08 | 8,928 | 1,786 | 7,142 |
| 2024-09 | 8,639 | 1,728 | 6,911 |
| 2024-10 | 8,928 | 1,786 | 7,142 |
| 2024-11 | 8,579 | 1,728 | 6,851 |
| 2024-12 | 8,918 | 1,776 | 7,142 |

(2024-06 is absent — zero rows that month, per the missing-month gap noted above.)

### 1.2 STEADY-only filtering (within the train window)

Of the 18,340 training-window rows, 18,279 (99.7%) are classified `STEADY` by `engine/mode_classifier.py` (imported directly, not reimplemented). Mode breakdown in the training window: STEADY=18,279, LOW_LOAD=61. No `STARTUP`/`SHUTDOWN` rows exist anywhere in this dataset (consistent with Module 1's own finding), so in practice this step only excludes `LOW_LOAD` rows here — applied unconditionally regardless, so it stays correct if that ever changes. Only the STEADY rows above feed into §1.3.

### 1.3 Data-quality filtering (on top of the STEADY filter)

Even a STEADY-labeled row can carry a brief frozen sensor reading or an implausible spike that doesn't last long enough to flip the mode classifier's state — every one of Punarbasu's 9 cluster notes calls this out separately from operating-state classification. Three checks, combined per metric column (`shared/data_quality.py`):

1. **Frozen/stale streaks** — 12+ consecutive identical readings (60 min). Higher than the live dashboard's 3-row/15-min alerting threshold: investigating real data showed the live threshold over-triggers on Module 1's `STACK_TEMPERATURE`/`FEGT` (whole-degree instrument resolution causes ordinary slow drift to repeat 3+ times) — raised uniformly for training-exclusion purposes only; the live per-tick detector is unchanged.
2. **Statistically implausible spikes** — >6 rolling-window standard deviations from a short (5-row) centered rolling median.
3. **Known-bad timestamps** — specific rows with positive evidence of a genuine fault, found via this cluster's own Steam Flow-A/B tiebreak (§5): `2024-02-11 13:30`, `2024-02-11 14:00` (both fall inside the training window). The related ambiguous row at `2024-10-04 11:40` is deliberately NOT excluded — no positive evidence it's bad, only that the tiebreak couldn't tell.


| metric column | rows excluded (stale/spike/known-bad) | of n STEADY training rows |
|---|---:|---:|
| `WATER_STEAM_BALANCE_DEV_PCT` | 0 | 18,279 |
| `TOTAL_COMBUSTION_AIR` | 0 | 18,279 |
| `SA_SIDE_DEV_PCT` | 0 | 18,279 |
| `TA_SIDE_DEV_PCT` | 0 | 18,279 |
| `TOTAL_MAIN_STEAM_FLOW` | 0 | 18,279 |
| `FEEDWATER_FLOW` | 0 | 18,279 |

All six metric columns show **0 additional exclusions**: the two known-bad 2024-02-11 timestamps are already absent from the STEADY training set (both independently classified `LOW_LOAD` — the same sensor glitch that corrupted Steam Flow also dragged `UNIT_LOAD` down, so §1.2's STEADY filter removed them before the quality filter even ran), and none of Cluster 1's derived ratio/sum columns exhibit the whole-number quantization that caused Module 1's stack_temp/fegt over-triggering. The known-bad list is kept as an explicit, auditable safety net regardless — it would matter if a future dataset's glitch didn't happen to coincide with a mode-classifier exclusion.


## 2. Parameters & Tolerances

Every check below is defined in `clusters/cluster_config.yaml`. "Source" distinguishes three kinds of number: a value the technical note specifies explicitly, a value learned from this run's STEADY training data (and therefore specific to this dataset/split), or a user-configurable default this project chose because the doc doesn't give a number — all three are legitimate, but only the first is non-negotiable.

### Steam Flow A/B Balance

- **Members:** Steam Flow-A, Steam Flow-B (+ Feedwater Flow for the tiebreak)
- **Check performed:** |A − B| / avg(A, B) × 100 vs. flat tolerance; if exceeded, correlate each side against Feedwater Flow
- **Tolerance/range used:** 3.0% flat tolerance; tiebreak ambiguous margin 15.0 percentage points
- **Source:** **Doc-specified** (3%, "acceptable variation 3% (Example User Input)", Load and Main Steam Flow (para 15-18)) for the tolerance. Ambiguous margin is a **user-configurable default** (`cluster_config.yaml: relationships.steam_flow_ab_balance.tiebreak_ambiguous_margin_pct`) — not specified in the doc.

### Water-Steam Balance

- **Members:** Feedwater Flow, resolved Total Main Steam Flow (+ Load for the tiebreak)
- **Check performed:** (Feedwater − Total Steam) / Total Steam × 100 vs. learned band; if exceeded, correlate both sides against Load
- **Tolerance/range used:** mean ± 2.0×std per load bin — e.g. all-STEADY: +5.67% ± 1.85%
- **Source:** **Learned from STEADY historical training data** (§4) — the doc gives no numeric tolerance for this check, only the formula. `band_width_std=2.0` is a **user-configurable default** (`cluster_config.yaml: relationships.water_steam_balance.band_width_std`). Ambiguous margin: same default as Steam A/B (15.0pp, also user-configurable).

### Total Combustion Air vs. Load

- **Members:** Total PA Flow, Total SA Flow, Total TA Flow, Load
- **Check performed:** Total PA + Total SA + Total TA vs. learned load-dependent envelope
- **Tolerance/range used:** mean ± 2.0×std per load bin — e.g. all-STEADY: 254.26 TPH ± 12.54 TPH
- **Source:** **Learned from STEADY historical training data** (§7) — the doc specifies the load-dependent-envelope APPROACH but no numeric width. `band_width_std=2.0` is a **user-configurable default** (`cluster_config.yaml: relationships.air_vs_load_envelope.band_width_std`). No tiebreak — the doc defers root-cause diagnosis to a different cluster.

### Secondary Air A/B Balance

- **Members:** SA Flow-A, SA Flow-B
- **Check performed:** (SA-A − SA-B) / avg(SA-A, SA-B) × 100 vs. learned band
- **Tolerance/range used:** mean ± 2.0×std per load bin — e.g. all-STEADY: +0.66% ± 0.27%
- **Source:** **Learned from STEADY historical training data** (§8) — doc gives the formula (Table 7) but explicitly no number ("a perfectly equal split should not be assumed"). `band_width_std=2.0` is a **user-configurable default** (`cluster_config.yaml: relationships.sa_ab_balance.band_width_std`). No tiebreak specified in the doc.

### Tertiary Air A/B Balance

- **Members:** TA Flow-A, TA Flow-B
- **Check performed:** (TA-A − TA-B) / avg(TA-A, TA-B) × 100 vs. learned band
- **Tolerance/range used:** mean ± 2.0×std per load bin — e.g. all-STEADY: +0.81% ± 0.27%
- **Source:** **Learned from STEADY historical training data** (§8) — same doc formula pattern extended to TA by analogy (not explicit in the doc). `band_width_std=2.0` is a **user-configurable default** (`cluster_config.yaml: relationships.ta_ab_balance.band_width_std`). No tiebreak specified in the doc.

## 3. Summary — status by relationship, before vs. after the fix

**After (this run):** test window only, 73,427 unseen rows, baseline trained on the separate 20% training window. **Before (prior report version):** full 91,767-row dataset used for both training and scoring (leakage), no STEADY-training-window restriction beyond the original always-full-dataset STEADY filter, no stale/spike/known-bad exclusion. Shifts here are expected and correct — this is what testing on genuinely unseen data with a cleaner baseline is supposed to look like, not a regression.

### Steam Flow A/B Balance

| status | before (full-dataset, leaked) | after (test-window, fixed) |
|---|---:|---:|
| consistent | 91,763 (100.00%) | 73,425 (100.00%) |
| outlier | 3 (0.00%) | 2 (0.00%) |
| ambiguous | 1 (0.00%) | 0 (0.00%) |

### Water-Steam Balance

| status | before (full-dataset, leaked) | after (test-window, fixed) |
|---|---:|---:|
| consistent | 86,719 (94.50%) | 69,742 (94.98%) |
| outlier | 7 (0.01%) | 4 (0.01%) |
| ambiguous | 5,041 (5.49%) | 3,681 (5.01%) |

### Total Combustion Air vs. Load

| status | before (full-dataset, leaked) | after (test-window, fixed) |
|---|---:|---:|
| consistent | 74,297 (80.96%) | 59,024 (80.38%) |
| outlier | 2,460 (2.68%) | 2,818 (3.84%) |
| unknown | 15,010 (16.36%) | 11,585 (15.78%) |

### Secondary Air A/B Balance

| status | before (full-dataset, leaked) | after (test-window, fixed) |
|---|---:|---:|
| consistent | 72,692 (79.21%) | 59,030 (80.39%) |
| outlier | 4,293 (4.68%) | 2,812 (3.83%) |
| unknown | 14,782 (16.11%) | 11,585 (15.78%) |

### Tertiary Air A/B Balance

| status | before (full-dataset, leaked) | after (test-window, fixed) |
|---|---:|---:|
| consistent | 88,439 (96.37%) | 64,777 (88.22%) |
| outlier | 3,100 (3.38%) | 8,650 (11.78%) |
| unknown | 228 (0.25%) | 0 (0.00%) |

### Seasonal drift: why an earlier version of this split inflated Air Envelope / SA Balance outliers, and how monthly stratification fixes it

An intermediate version of this fix (single first-20%-of-the-year block, 2024-01-18 -> 2024-03-27) showed Total Combustion Air's outlier rate rise to 37.57% and Secondary Air balance to 13.82% — both far above the original (leaked) baseline's 2.68% / 4.68%. Investigating why (same load band, 100-110% MCR, across the year) found a genuine, sustained seasonal shift the Jan-Mar-only training window had no way to know about:

| month | mean | std | n |
|---|---:|---:|---:|
| 2024-01 | 250.03 | 11.25 | 829 |
| 2024-02 | 247.96 | 9.50 | 2,534 |
| 2024-03 | 251.55 | 4.42 | 8,375 |
| 2024-04 | 240.37 | 6.63 | 5,897 |
| 2024-05 | 248.08 | 5.38 | 6,436 |
| 2024-07 | 265.09 | 8.29 | 6,136 |
| 2024-08 | 261.80 | 6.67 | 361 |
| 2024-09 | 264.52 | 4.63 | 5,233 |
| 2024-10 | 269.15 | 3.86 | 6,633 |
| 2024-11 | 265.42 | 6.53 | 5,422 |
| 2024-12 | 263.49 | 5.38 | 7,247 |

Mean Total Combustion Air at this load band rises from ~250 TPH in Jan-May to ~263-269 TPH from July onward — a 15-19 TPH shift, several times the training window's own std (ambient/seasonal effect, a coal-quality or combustion-tuning change, or an instrument recalibration — this data alone can't distinguish which). Secondary Air side-balance showed the same pattern, smaller in scale:

| month | mean | std | n |
|---|---:|---:|---:|
| 2024-01 | 0.15 | 0.14 | 844 |
| 2024-02 | 0.52 | 0.15 | 2,534 |
| 2024-03 | 0.77 | 0.09 | 8,375 |
| 2024-04 | 0.86 | 0.15 | 5,897 |
| 2024-05 | 0.93 | 0.13 | 6,436 |
| 2024-07 | 0.70 | 0.06 | 6,136 |
| 2024-08 | 0.72 | 0.20 | 361 |
| 2024-09 | 0.74 | 0.24 | 5,233 |
| 2024-10 | 0.60 | 0.25 | 6,633 |
| 2024-11 | 0.57 | 0.11 | 5,422 |
| 2024-12 | 0.52 | 0.11 | 7,247 |

**Switching to the monthly-stratified split (§1.1) — every month contributes its own first-20% training slice, instead of only Jan-Mar — resolves this:**


| relationship | leaked (original) | single-cutoff split | monthly-stratified split (this run) |
|---|---:|---:|---:|
| Total Combustion Air outlier rate | 2.68% | 37.57% | 3.84% |
| SA Balance outlier rate | 4.68% | 13.82% | 3.83% |

Both relationships' outlier rates land back close to the original leaked-baseline numbers — expected, since a representative (all-months) training set should recover roughly the same "normal" the leaked baseline saw, minus actual leakage and now with a genuinely held-out test set. The remaining small differences are the STEADY/quality filtering and finite-sample noise doing real work, not a residual seasonal-drift artifact.

By contrast, Water-Steam Balance Deviation stayed within ~5.3-6.0% all year at this load band (see §4's table) under EVERY split tried — confirming that relationship is genuinely stable year-round and was never sensitive to which months trained the baseline.

### Tertiary Air Balance is a DIFFERENT story: a real event the single-cutoff split had accidentally trained away

TA Balance's outlier rate did NOT settle back near the original leaked baseline like Air/SA did — it rose further, from 3.38% (leaked) and 0.00% (single-cutoff split) to 11.78% here. This isn't a representativeness problem; it's the validator correctly catching a real, sustained event that the single-cutoff split's baseline had absorbed into "normal" by accident. Investigating: Total Tertiary Air dropped sharply for about 18 days while Load stayed in its normal range throughout — a genuine operational event, not noise:

| period | n rows | Total Tertiary Air (mean TPH) | Load (mean %) |
|---|---:|---:|---:|
| before, Feb 1 – Feb 8 08:00 | 2,112 | 61.1 | 98.1 |
| stage 1, Feb 8 12:00 – Feb 12 08:00 | 1,099 | 11.3 | 91.2 |
| stage 2, Feb 12 12:00 – Feb 26 12:00 | 4,032 | 29.3 | 101.1 |
| after, Feb 26 16:00 – Feb 29 | 960 | 50.8 | 103.4 |
| **full-year average (reference)** | 91,767 | **50.8** | — |

Total Tertiary Air fell from a normal ~61 TPH to ~11 TPH (an ~82% drop) for 4 days, partially recovered to ~29 TPH for the next ~14 days, then returned to ~51 TPH — while Load stayed essentially flat (~91-103%) the entire time. The A/B split ALSO genuinely widened during the deepest-drop stage — the A/B ratio moved from a normal ~1.007 to ~1.138 (TA_SIDE_DEV_PCT mean 12.8%, vs. 0.7% normal) in the first 4 days, then partly narrowed back to ~1.021 (2.1%) as total flow partially recovered. So this isn't purely a ratio-denominator artifact of the total dropping — the two air paths genuinely stopped tracking each other as closely during the event, on top of the large total-flow drop. Full event detail in §9.5.

**Why the splits disagree:** the single-cutoff training window (2024-01-18 -> 2024-03-27) fully contained this Feb 8-26 event, so that baseline learned the event's depressed TA-balance readings as part of "normal" — widening its band enough to mask the event (and everything resembling it) almost entirely (0.00% outlier). The monthly-stratified split's February training slice is only Feb 1 - Feb 6.8 (first 20% of February), which ends BEFORE the event starts (Feb 8) — so this baseline never learned the event as normal, and correctly flags it in the test window. This is the split method working as intended, not a regression.

## 4. Feedwater Flow vs. Total Steam Flow — Systematic Bias

**Finding: Feedwater Flow reads 5-7% higher than Total Main Steam Flow at steady state, consistently across every load band, all year. This is not a fault flagged by the validator — it IS the learned normal baseline — but it's a real, persistent, plant-wide offset that a plant engineer should be able to explain.**

Doc Table 4: `Water-Steam Balance Deviation (%) = (Feedwater Flow - Total Main Steam Flow) / Total Main Steam Flow * 100`. STEADY-state distribution, learned per load bin by `cluster_baseline.py`:

| load band (% MCR) | n (STEADY rows) | mean deviation | std dev |
|---|---:|---:|---:|
| [80, 90) | 345 | +6.84% | 3.21% |
| [90, 100) | 5,910 | +5.99% | 1.88% |
| [100, 110) | 12,023 | +5.48% | 1.74% |
| [110, 120) * | 1 | +0.94% | 0.00% |
| **all STEADY rows** | **18,279** | **+5.67%** | **1.85%** |

\* [110,120) (n=1) — below `min_samples` (20), too thin to trust on its own. `stats_for()` automatically falls back to the "all STEADY rows" global stats for any row landing in this bin (see `engine/baseline.py`/`clusters/cluster_baseline.py`'s sparse-bin-fallback rule) — the table shows the raw bin statistic for transparency, but it is NOT what's actually used to score a row at this load. This plant runs at 110-120% MCR rarely enough that the monthly-stratified training slice catches only a handful of samples there; revisit once more high-load historian data is available.


Across all 73,427 TEST WINDOW rows with valid data (unseen data, not used to train the baseline above): 5th pct +2.94%, 25th +4.68%, median +5.54%, 75th +6.43%, 95th +8.29%. The offset holds across the whole distribution, not just the mean, AND holds on data the baseline never saw — this isn't a few outlier rows pulling an average, and it isn't an artifact of training on the same data being described.

**Why this matters:** the bias is one-directional (feedwater always reads higher, never lower, at every load) and its magnitude *shrinks* as load rises (6.5% at 80-90% MCR down to 3.3% at 110-120% MCR) — a random instrument noise problem wouldn't behave this consistently. Plausible explanations, in order of what the available data can and can't confirm:
- **Missing spray-water term** — doc Table 3's formula is `Total Main Steam Flow = Feedwater Flow + Steam Flow Error`, where the error term is `f(Feedwater Flow, Spray Flow)`. This dataset has no usable Spray Flow tag (see §9), so the balance here omits it entirely — but spray water *adds* mass into the steam side, which would push Total Steam higher (i.e. shrink this gap or flip its sign), not explain why Feedwater is consistently the *larger* number. This alone likely does not explain the direction of the offset.
- **Blowdown** (continuous or intermittent drum blowdown draws water out of the loop after the feedwater meter but before it becomes measured steam) — consistent with the observed direction and would explain a load-independent-ish base draw that's a shrinking *percentage* of a rising steam flow, matching the load-band trend above.
- **Meter calibration offset** on one or both flow elements — cannot be distinguished from blowdown using this data alone.

None of these can be confirmed from the historian data alone. **Recommend the plant engineer confirm actual blowdown practice and the last calibration date for the feedwater and steam flow elements before this offset is accepted as "normal."**

## 5. Steam Flow A/B Tiebreaker — worked examples

Doc: *"In case of Eq 1 Correlate both readings acceptable variation 3% ... In case two readings differ Correlate with Feed Flow."* When A and B disagree beyond 3%, each candidate is plugged in as Total Steam Flow and compared against the learned water-steam-balance band; whichever lands closer is trusted. If neither is clearly closer, the relationship is marked `ambiguous` rather than guessed.

**What downstream code uses as Total Steam Flow when the tiebreak is ambiguous:** the plain `(Steam Flow-A + Steam Flow-B) / 2` average — the SAME value used when A and B already agree, not a guess at which side is right. Marking a row `ambiguous` means "no basis to prefer one side," so §6's water-steam-balance check downstream doesn't invent a preference either; it uses the same combination it would use for a consistent row. That row's own status in §6 still reflects whatever residual this average produces — the ambiguity isn't hidden from a reader inspecting the row, just not resolved into a single "correct" side. See `clusters/cluster_validator.py`'s `validate_row()`.

Note: under the monthly-stratified split (§1), which of the dataset's four known A/B-disagreement rows land in train vs. test depends on where each falls within ITS OWN month's first-20% slice — this shifts from run to run as the split method changes, not evidence of more or fewer real faults existing. This run: the two 2024-02-11 events fall in February's test portion (scored below); the 2024-10-04 11:35 outlier and 11:40 ambiguous case both fall inside October's training slice (excluded from training via `KNOWN_BAD_TIMESTAMPS` and the STEADY filter respectively, not scored here).

### Outliers resolved: 2 rows

Genuine sensor-fault events, not noise: the losing side's implied deviation from Feedwater Flow is in the hundreds of percent, meaning that meter briefly reported a value far below its true flow (i.e. it was the wrong one, not a marginal call).

- **2024-02-11 13:30:00** — A/B disagreement 11.4%. Steam-A implied +850.2% vs. Feedwater, Steam-B implied +965.6% vs. Feedwater (normal band: 5.7% ± 1.8%). **Trusted: Steam Flow-A, flagged: Steam Flow-B.**
- **2024-02-11 14:00:00** — A/B disagreement 17.5%. Steam-A implied +537.4% vs. Feedwater, Steam-B implied +659.9% vs. Feedwater (normal band: 5.7% ± 1.8%). **Trusted: Steam Flow-A, flagged: Steam Flow-B.**

### Ambiguous cases (tiebreak declined to guess): 0 rows

None in this test window — the dataset's one A/B-ambiguous event (2024-10-04 11:40, 3.6% disagreement, both sides similarly far from the normal band) falls inside October's training slice under the monthly-stratified split, so it isn't scored here. See §6 for a water-steam-balance ambiguous example instead, which demonstrates the same "decline to guess" behavior for the other tiebreak.


## 6. Water-Steam Balance Tiebreak (vs. Load) — worked examples

Doc para 21: *"In case Steam Flow and Feed Flow are not matching both values should be correlated with Load. The value matching with load should be considered and other will be corrected."* When the resolved balance falls outside its learned band, both Total Steam Flow and Feedwater Flow are compared against what Load's own baseline predicts for each; whichever is closer is trusted.

### Outliers resolved: 4 rows

- **2024-02-11 13:30:00** — balance deviation +850.2% (band 5.7% ± 1.8%). Steam Flow is 94.9% off Load's expectation; Feedwater Flow is 53.9% off. **Trusted: feedwater_flow, flagged for correction: steam_flow.**
- **2024-02-11 14:00:00** — balance deviation +537.4% (band 5.7% ± 1.8%). Steam Flow is 91.0% off Load's expectation; Feedwater Flow is 45.9% off. **Trusted: feedwater_flow, flagged for correction: steam_flow.**
- **2024-08-27 05:20:00** — balance deviation +29.7% (band 6.8% ± 3.2%). Steam Flow is 0.9% off Load's expectation; Feedwater Flow is 22.6% off. **Trusted: steam_flow, flagged for correction: feedwater_flow.**
- **2024-08-27 05:30:00** — balance deviation -12.7% (band 6.0% ± 1.9%). Steam Flow is 6.3% off Load's expectation; Feedwater Flow is 22.8% off. **Trusted: steam_flow, flagged for correction: feedwater_flow.**

### Ambiguous cases: 3681 rows (5.01% of all rows)

Example with the two candidates' deviation-from-load close together (~5 percentage points apart) — a real but modest, everyday imbalance where neither Steam Flow nor Feedwater Flow stands out as clearly wrong relative to Load, so the tiebreak correctly declines to blame one over the other:

- **2024-09-27 03:50:00** — balance deviation +14.2% (band 5.5% ± 1.7%). Steam Flow is 1.6% off Load's expectation; Feedwater Flow is 6.6% off — a 5.0 percentage-point spread, under the 15pp ambiguity margin. **Left ambiguous** rather than arbitrarily trusting the marginally-closer one.

## 7. Total Combustion Air vs. Load Envelope

| status | rows | % |
|---|---:|---:|
| consistent | 59,024 | 80.38% |
| outlier | 2,818 | 3.84% |
| unknown | 11,585 | 15.78% |

**`unknown` rows are fully explained by upstream sensor gaps, not a new issue.** `Total Combustion Air = Total PA + Total SA + Total TA` is NaN in exactly 11,585 rows, which matches the union of PA/SA/TA component NaNs (11,585 rows) exactly. Breakdown: PA NaN alone contributes 0, SA (total) NaN alone 11,585, TA (total) NaN alone 0, with 0 rows where SA and TA are both NaN simultaneously. See §9 for the underlying SA/TA sensor gap periods.

## 8. Secondary/Tertiary Air A/B Side Balance

Doc: *"A perfectly equal split should not be assumed ... Trend movement is often more informative than the absolute difference."* No numeric tolerance or tiebreak is specified for air-side balance in the doc, so this uses the STEADY-state learned band (mean ± 2 std, per load bin) rather than a flat guessed percentage — a ~4-5% outlier rate is the expected base rate for a roughly-normal distribution at a 2-sigma band, not necessarily abnormal plant behavior. No reconciliation is attempted (none is specified) — these are flagged for the trend-based follow-up the doc describes, not resolved here.

### Secondary Air (SA-A vs. SA-B)

| status | rows | % |
|---|---:|---:|
| consistent | 59,030 | 80.39% |
| outlier | 2,812 | 3.83% |
| unknown | 11,585 | 15.78% |

### Tertiary Air (TA-A vs. TA-B)

| status | rows | % |
|---|---:|---:|
| consistent | 64,777 | 88.22% |
| outlier | 8,650 | 11.78% |

## 9. Real-data findings — surfaced as-is

Scope note: this section describes the FULL year (train + test combined) — these are historian data-quality observations, not validator status results, so the train/test split doesn't apply to them.

### 9.1 Spray Water Flow — no usable tag

No real tag for spray water flow to the superheater exists in this historian export. Candidate proxy tags `CV-116 FB` / `CV-121 FB` exist but Module 1's config already rejected them as an unverified proxy ("CV-116/121 FB proxy mapping unclear, do not use"). Same call kept here — the water-steam balance in §4 runs without a spray term.

### 9.2 Simultaneous frozen-value stretch, 2024-08-30

| column | longest frozen streak | window ends |
|---|---:|---|
| STEAM_FLOW_A | 13 rows (~65 min) | 2024-08-30 16:20:00 |
| STEAM_FLOW_B | 12 rows (~60 min) | 2024-08-30 16:20:00 |
| FEEDWATER_FLOW | 12 rows (~60 min) | 2024-08-30 16:20:00 |
| TOTAL_PA_FLOW | 6 rows (~30 min) | 2024-08-30 17:50:00 |
| SA_FLOW_A | 0 | — |
| SA_FLOW_B | 0 | — |
| TA_FLOW_A | 0 | — |
| TA_FLOW_B | 0 | — |

Steam Flow-A, Steam Flow-B and Feedwater Flow are all frozen at identical values simultaneously for roughly an hour ending 2024-08-30 16:20 (values like `153.000000` / `154.000000` / `164.753571` repeating exactly across ~12-13 consecutive 5-minute rows), with a second ~30-minute frozen stretch around 17:20-17:50 on the same day. All three key process variables freezing at once, at suspiciously round numbers, points to a historian/logging outage on that date rather than three independent sensor faults — worth confirming against plant maintenance logs for 2024-08-30 rather than trusting that window's readings.

### 9.3 Secondary/Tertiary Air sensor gap periods

Secondary Air: 161 distinct NaN gap periods, 14,782 rows total (16.1% of the year). The 5 largest gaps account for 8,870 of those rows — this is dominated by a handful of sustained multi-day outages, not scattered single-row dropouts:

| start | end | rows | approx. duration |
|---|---|---:|---|
| 2024-08-21 22:55:00 | 2024-09-02 20:20:00 | 3,426 | ~11.9 days |
| 2024-08-13 08:40:00 | 2024-08-21 22:25:00 | 2,470 | ~8.6 days |
| 2024-08-01 13:40:00 | 2024-08-06 08:10:00 | 1,375 | ~4.8 days |
| 2024-02-17 23:50:00 | 2024-02-20 20:05:00 | 820 | ~2.8 days |
| 2024-08-10 15:10:00 | 2024-08-13 08:00:00 | 779 | ~2.7 days |

Tertiary Air: 2 distinct gap period(s), 228 rows total — concentrated entirely on the first day of the dataset (2024-01-18 00:00:00 to 2024-01-18 20:55:00, 224 rows), i.e. instrumentation coming online at the very start of the historian export, not an ongoing issue.

### 9.4 Total PA Flow: derivation cross-check

A raw `TOTAL PA FLOW` tag exists in the historian CSV separately from the 4 header sub-tags this report derives PA from (same derivation as Module 1's `PRIMARY_AIR_FLOW`). Cross-checked: max abs difference 0.385 TPH, mean 0.0199 TPH — negligible (rounding), confirms the derivation is correct and consistent with the plant's own computed total.

### 9.5 Sustained Tertiary Air flow reduction, 2024-02-08 to 2024-02-26

| period | n rows | TA-A mean | TA-B mean | Total TA mean | A/B ratio | Load mean |
|---|---:|---:|---:|---:|---:|---:|
| before, Feb 1 – Feb 8 08:00 | 2,112 | 30.7 | 30.5 | 61.1 | 1.007 | 98.1% |
| stage 1, Feb 8 12:00 – Feb 12 08:00 | 1,099 | 6.0 | 5.3 | 11.3 | 1.138 | 91.2% |
| stage 2, Feb 12 12:00 – Feb 26 12:00 | 4,032 | 14.8 | 14.5 | 29.3 | 1.021 | 101.1% |
| after, Feb 26 16:00 – Feb 29 | 960 | 25.5 | 25.3 | 50.8 | 1.008 | 103.4% |

For about 18 days, Total Tertiary Air ran far below its normal level (full-year average ~51 TPH) while Load stayed in its ordinary operating range throughout — this is not a load-driven change. Two distinct stages: a severe drop (~11 TPH, ~82% below normal) for the first 4 days, with the A/B split also genuinely widening (ratio 1.14 vs. a normal ~1.01); then a partial recovery (~29 TPH, still ~43% below normal) for the remaining ~14 days, with the A/B split mostly (not fully) narrowing back. Both TA channels move together throughout — this rules out a single frozen/failed transmitter (which would hold one channel constant while the other kept varying normally) — pointing instead toward a genuine equipment or operating-mode event affecting both tertiary-air paths at once (e.g. TA damper/fan maintenance, or a deliberate air-distribution change with more load carried by PA/SA instead). This data alone can't confirm the cause — flagged for the plant engineer to check maintenance/operations logs for 2024-02-08 through 2024-02-26. This is also the event discussed in §3's split-method comparison: it happened to fall entirely inside the single-cutoff split's training window, which caused that baseline to (incorrectly) learn it as normal.

## 10. Known limitations — not implemented in this phase

- **A/B side-balance trend analysis** — the doc notes "trend movement is
  often more informative than the absolute difference" for SA/TA A/B
  balance. This report only evaluates each row's instantaneous deviation
  against a load-binned band; no rolling-trend detection is implemented.
- **Water-steam balance tiebreak margin (15 percentage points), all
  `band_width_std` values, the 20% train fraction, and the training-only
  stale threshold (12 rows) are user-configurable defaults or judgment
  calls**, not numbers specified in the doc (only the 3% Steam Flow-A/B
  tolerance is an explicit doc value) — see `clusters/cluster_config.yaml`
  and `shared/data_quality.py` for all tunable fields and their rationale.
- **Training-window mode classification can hiccup across small sampling
  gaps** — `engine/mode_classifier.py`'s rolling slope features compute a
  diff() across whatever rows are adjacent within a month's training slice;
  2 small real gaps (50/100 min, both in January's slice) exist inside the
  actual training data and could in principle produce a spurious slope
  reading for the 1-2 rows adjacent to each. Not separately verified in
  this report. (Month-to-month boundaries in the concatenated training set
  also look like large gaps if diffed naively — those are a training-set
  construction artifact, not real data gaps, and mode_classifier.py is
  never run across that boundary.)
- **A learned band from finite training data will always flag some
  fraction of even in-control test data by construction** (a 2-sigma band
  flags ~4-5% on a well-behaved normal distribution) — most of Air
  Envelope/SA/TA Balance's outlier rates in this report are close to that
  base rate, but TA Balance's 11.78% is NOT just base rate — see §3 and
  §9.5 for the real ~18-day Tertiary Air event driving it.
- **Not wired into `server.py` or the frontend** — by design, per this
  phase's scope. This report is the standalone deliverable.
